--
layout: default
title: Linac Testleri
nav_order: 3
parent: GG007
---




## 2. Lineer Hızlandırıcı Cihazlarının Kalite Kontrol ve Güvencesi Testleri

### 2.1. Güvenlik Testleri

| Frequency | Type     | Description                       | Status     |
|-----------|----------|-----------------------------------|------------|
| Daily     | Safety   | Door closing safely               | Functional |
| Daily     | Safety   | Audiovisual monitor(s)            | Functional |
| Daily     | Safety   | Stereotactic interlocks (lockout) | Functional |
| Daily     | Safety   | Radiation area monitor (if used)  | Functional |
| Daily     | Safety   | Beam on indicator                 | Functional |
| Daily     | Dynamic Wedge | Checkout run for one angle  | Functional |
| Monthly   | Safety   | Laser guard-interlock test        | Functional |
| Annual    | Safety   | Follow manufacturer's test procedures | Performed |

### 2.2. Mekanik Testler

(Maksimum 5 satırdan oluşan giriş yazısı...)

**Görüntüleme-Lineer Hızlandırıcı Merkezi Uyumu**
Eş merkez uyumunu anlatan test kv mv cbct

### 2.3. Çok yapraklı Kolimatörler (ÇYK) MLC Testleri

**Haftalık**
1. Picket fence testi
2. Lif pozisyon doğruluğu
3. Lif hızı
4. ÇYK geçirgenlikleri
5. Lif pozisyon tekrarlanabilirliği
6. ÇYK spoke shot
7. Işın-ışıklı alan uyumu
8. Dinamik IMRT plan testi

### 2.4. Dozimetrik Testler

Dozimetrik kalite kontrol ölçüm yöntemleri; basit, hızlı ve referans ölçümler olan yıllık ölçümlerle karşılaştırılabilir şekilde oluşturulmalıdır. Yıllık olarak yapılan referans ölçümler genellikle su fantomunda gerçekleştirilirken, aylık ve günlük ölçümler için uygun ve pratik sistemler kullanılmalıdır. Özellikle günlük ölçümlerde kurulumu basit, hızlı ve referans koşullarda kararlılığı ve tekrarlanabilirliği yüksek sistemler kullanılmalıdır.

**Foton ve Elektron Output Sabitliği**

**Amaç:**
Foton ve elektron demetlerinin output sabitliğinin günlük doğrulaması, hastanın doğrulamanın yapıldığı günkü tedavi fraksiyonunda alacağı dozun, reçete edilen doza eşit olduğuna dair kontrolü sağlamak amacıyla, klinik kullanımda olan tüm foton ve elektron enerjileri için yapılması gerekli olan dozimetrik ölçümlerdir. Bu ölçümler, output kalibrasyonu anlamına gelmemekte olup, output’un kabul edilen tolerans aralığında değişmediğini doğrulamak amacıyla yapılmaktadır.

**Yöntem ve Ekipmanlar:**
Öncelikle kullanılan ölçüm yöntemi, tekrarlanabilirliği yüksek, kurulumu basit ve hızlı olmalıdır. Her bir cihaz için kendine özgü günlük ölçüm sistemleri olsa dahi bu sistemler cihazlar arasında kullanılabilmektedir. Ölçüm sistemleri içerisine iyon odası ve/veya diyot yerleştirilebilen fantomlar ve elektrometreden oluşur. Günlük ölçümlerde sıklıkla kullanılan katı fantom olarak isimlendirilen RW3 levha fantomlarla referans derinlikte doz verim doğruluğu yapılabildiği gibi içi su dolu pleksiglas içerisine içerisinde iyon odası yerleştirilebilir boşluğu bulunan bir sistem de kullanılabilir.

Bazı günlük kalite kontrol cihazlarında tek bir sistemle doz verimi ve diğer kalite kontroller yapılabilmektedir. Bunun yanı sıra elektronik portal görüntüleme sistemleri (EPID) ile doz verimi yanı sıra doz profili ölçümlerinin de alınabildiği kurulumlar oluşturulabilir. Pratik olması kurulumun kolay ve tekrarlanabilirliği açısından seçilecek sistem önemlidir. Burada önemli bir diğer konu birden fazla foton enerjisi bulunan cihazların, her bir enerji için aynı derinlikte ölçüm alınabilecek şekilde kalibre edilerek ölçüm süresinin kısaltılmasıdır.

**Ölçüm sırasında dikkat edilecekler:**

1. Kurulum koşullarını içeren, enerji, doz hızı; MU; alan boyutu ve ışın sınırlayıcıları; kaynak-yüzey mesafesi (SSD); kolimatör, gantri veya masa açısı; masadaki konum; ölçüm cihazının yönü gibi her bir parametre not edilmelidir.
2. Ölçüm sistemi ve prosedür tekrarlanabilirliğinin, üç veya daha fazla tekrarlanan ardışık ölçüm için iki standart sapmanın tolerans değerinden küçük olmasını sağlayacak şekilde olması tavsiye edilir. Kalan ölçüm sonuçlarından elde edilen ortalama değer kaydedilir.
3. Kullanılan elektrometre ve iyon odası marka model kayıt altına alınmalı. Sıcaklık ve basınç düzeltmesini içeren faktör dışında kalibrasyon faktörleri için tek bir değer belirlenerek not edilmelidir.
4. Her bir ölçüm dijital ve fiziksel olarak tolerans aralığı dikkate alınarak kayıt edilmesi önerilir.

**Tolerans Aralığı ve Aksiyon Düzeyi:**
Tolere edilebilir değer aralığı ±%3 olmalıdır. Bu sınır değer Radyoterapi Merkezi tarafından düşürülebilir veya aksiyon seviyeleri belirlenerek değiştirilebilir. Örneğin, tolere edilebilir aralık ±%2 olarak belirlenip, ±%3 aralığı ise ikinci bir kişi tarafından ölçüm tekrarı veya aksiyon seviyesi olarak belirlenebilir.

Diğer bir örnek olarak, RT merkezinin işletme koşulları sebebiyle, günlük ölçüm pratik ve basit uygulanabilirliğiyle bir tekniker tarafından yapılabilir. Bu durumda doz verimi %3 dışında kalıp, %5 içerisinde olduğu durumlarda (SRS/SBRT harici) tedaviye devam edilebilir, ardından ikinci bir kişinin ölçüm yapması önerilir. İkinci ölçüm tekrar tolerans dışında ise medikal fizik uzmanı sebebi araştırmalıdır.

| Frequency | Output | Flatness |
|-----------|--------|----------|
| Daily     | out    | out      |
| Weekly    | out    | out      |
| Monthly   | out    | out      |

### 2.5. Linak Tabanlı Solunum Takip Sistemleri

Solunum Takip

### 2.6. Hasta VMAT/IMRT Planı Kontrolü Test Planı

### 2.7. Diğer Testler
- Olağan dışı durumlarda yapılması önerilen testler
- Cihaz parça değişiminde dozimetrik ya da mekanik kontrol gerektiren durumlar açıklanacak

### 2.8. Halcyon Testleri
Halcyon Tedavi Cihazı Kalite Güvencesi

**Güvenlik**

**Dozimetrik**

**Mekanik**

**Görüntüleme**

### 2.9. Öneriler ve Sonuç

Önerilen QA prosedürlerini ve ilgili toleransları ve eylem düzeylerinin dayanağını açıklamak

Stringent demands on tolerances for IMRT are also reflected on the measurement equipment used. It is important to stress the fact that measurement equipment should be able to perform (in terms of uncertainties, repeatability, and precision) within the tolerance or action level of the parameter to be measured. AAPM TG142 states "that the measurement system and procedure repeatability be such that two standard deviations for three or more repeated consecutive measurements are less than the tolerance value." This statement indicates the need of quality control on measurement tools and equipment. One should familiarize oneself with the suitability of its use (in terms of possibilities as well as limitations). For example, a functional acceptance test of the water phantom might be performed in order to assess the (mechanical) tolerances of the phantom. Besides investigating mechanical issues of the water phantom, try to determine (estimate) the influence of detector characteristics (in terms of signal-to-noise and leakage, effective point of measurement, stability and reproducibility) on the measurement uncertainty. The different dosimetric characteristics of different detectors should be balanced against the parameters needed for IMRT modelling. An ideal detector should have:

* an excellent spatial resolution (small volume)
* dose response which is independent of energy, dose and dose rate
* excellent stability, linearity and reproducibility

Kullanılan dozimetrik sistemlerin ekipmanların ve fantomların güvenlik ile ilgili önerilerini de yaz. Kalibrasyon ulusal standartlara uygun şekilde kalibrasyona gönderilmeli. Aksiyon level tanımlamalarını unutma.
